model Demo
  replaceable model Medium = Modelica.Media.Interfaces.PartialMedium
    "Medium model" annotation (choicesAllMatching=true);
equation

end Demo;
