within Modelica.Clocked.Examples.Systems;
package Utilities "Utilities for the examples"
  extends Modelica.Icons.UtilitiesPackage;

end Utilities;
