within Modelica.Clocked.Types;
type SolverMethod = ModelicaServices.Types.SolverMethod
  "String defining the integration method to solve differential equations in a clocked discretized continuous-time partition";
