within Modelica.Clocked;
package Types "Library of types with choices, especially to build menus"
extends Modelica.Icons.TypesPackage;

annotation (Documentation(info="<html>
<p>
This package contains type definitions utilized
in blocks of the Modelica.Clocked package.
</p>
</html>"));
end Types;
