within Modelica.ComplexBlocks;
package Examples "Library of examples to demonstrate the usage of package Blocks"
  extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
<p>This library demonstrates the usage of Complex blocks.</p>
</html>"));
end Examples;
