within Modelica.ComplexBlocks;
package Icons "Icons for ComplexBlocks"
  extends Modelica.Icons.IconsPackage;
end Icons;
