within Modelica.ComplexBlocks;
package Interfaces "Library of connectors and partial models for input/output blocks"
  extends Modelica.Icons.InterfacesPackage;

  annotation (Documentation(info="<html>
<p>This library defines Complex input and output signals, as well as partial blocks.</p>
</html>"));
end Interfaces;
