within Modelica.ComplexBlocks;
package Sources "Library of signal source blocks generating Complex signals"
  extends Modelica.Icons.SourcesPackage;

end Sources;
