within Modelica.Electrical.Analog.Examples.OpAmps;
package OpAmpCircuits "Different circuits with operational amplifiers"
  extends Modelica.Icons.VariantsPackage;

  annotation (Documentation(info="<html>
<p>This package provides some fully connected operational amplifier circuits.
</p>
</html>"));
end OpAmpCircuits;
