within Modelica.Electrical.Analog;
package Icons "Icons for analog electrical models"
  extends Modelica.Icons.IconsPackage;

end Icons;
