within Modelica.Electrical.Analog.Types;
type ImpulseApproximation = enumeration(
    DoubleExp "Double exponential function",
    Heidler "Heidler function")
  "Enumeration defining the approximation of impulse trajectory";
