within Modelica.Electrical.Analog;
package Types "Type definitions"
extends Modelica.Icons.TypesPackage;
end Types;
