within Modelica.Electrical.Batteries;
package BaseClasses "Base classes for battery models"
  extends Modelica.Icons.BasesPackage;

  annotation (Documentation(info="<html>
<p>Base classes for batteries</p>
</html>"));
end BaseClasses;
