within Modelica.Electrical.Batteries;
package Utilities "Utilities for battery applications"
  extends Modelica.Icons.UtilitiesPackage;

  annotation (Documentation(info="<html>
<p>
Collection of utilities that are useful for battery applications
</p>
</html>"));
end Utilities;
