within Modelica.Electrical.Machines.Thermal;
package InductionMachines "Thermal parts of induction machines"
  extends Modelica.Icons.VariantsPackage;

  annotation (Documentation(info="<html>
Thermal parts for induction machines
</html>"));
end InductionMachines;
