within Modelica.Electrical.Polyphase;
package Blocks "Blocks for polyphase systems"
  extends Modelica.Icons.Package;
end Blocks;
