within Modelica.Electrical.PowerConverters.ACAC;
package Control "Control components for AC to AC converters"
  extends Modelica.Icons.Package;

end Control;
