within Modelica.Electrical.PowerConverters.DCDC;
package Control "Control components for DC to DC converters"
  extends Modelica.Icons.Package;

  annotation (Documentation(info="<html>
<p>
Currently there is only one PWM method provided in this library.
</p>
</html>"));
end Control;
