within Modelica.Electrical.PowerConverters.Examples.ACDC;
package Rectifier1Pulse "Single pulse rectifier"
  extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
<p>This package includes examples of single pulse controlled rectifiers.</p>
</html>"));
end Rectifier1Pulse;
