within Modelica.Electrical.PowerConverters.Examples.DCAC;
package ExampleTemplates "Templates of examples"
  extends Modelica.Icons.Package;

  annotation (Documentation(info="<html>
<p>This package includes templates of the used examples. The templates are partial example models.</p>
</html>"));
end ExampleTemplates;
