within Modelica.Electrical.PowerConverters.Examples.DCDC;
package ChopperBuckBoost "Chopper buck/boost"
  extends Modelica.Icons.ExamplesPackage;

end ChopperBuckBoost;
