within Modelica.Electrical.PowerConverters.Examples.DCDC;
package ChopperStepDown "Step down chopper"
  extends Modelica.Icons.ExamplesPackage;

end ChopperStepDown;
