within Modelica.Electrical.PowerConverters.Examples.DCDC;
package ChopperStepUp "Step up chopper"
  extends Modelica.Icons.ExamplesPackage;

end ChopperStepUp;
