within Modelica.Electrical.PowerConverters.Interfaces;
package DCAC "DC to AC converter interfaces"
  extends Modelica.Icons.InterfacesPackage;

end DCAC;
