within Modelica.Electrical.PowerConverters.Interfaces;
package DCDC "DC to DC converter interfaces"
  extends Modelica.Icons.InterfacesPackage;
end DCDC;
