within Modelica.Electrical.PowerConverters.Types;
type PWMType = enumeration(
    SVPWM   "SpaceVector PWM",
    Intersective   "Intersective PWM")
  "Enumeration defining the PWM type";
