within Modelica.Electrical.PowerConverters.Types;
type ReferenceType = enumeration(
    Sawtooth1 "Sawtooth signal single-phase",
    Sawtooth3 "Sawtooth signal three-phase",
    Triangle1 "Triangle signal single-phase",
    Triangle3 "Triangle signal three-phase")
  "Enumeration defining the type of reference signal";
