within Modelica.Electrical.PowerConverters.Types;
type SingleReferenceType = enumeration(
    Sawtooth "Sawtooth",
    Triangle "Triangle")
  "Enumeration defining the type of reference signal";
