within Modelica.Electrical.PowerConverters.Types;
type Voltage2AngleType = enumeration(
    Lin "Linear",
    H01 "First harmonic",
    RMS "Root mean square")
  "Enumeration defining the type of voltage to angle conversion";
