within Modelica.Electrical.PowerConverters;
package Types "Type definitions for PowerConverters"
  extends Modelica.Icons.TypesPackage;
end Types;
