within Modelica.Electrical.QuasiStatic.Machines;
package Examples "Test examples"
  extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
Examples to demonstrate the usage of quasi-static electric components.
</html>"));
end Examples;
