within Modelica.Electrical.QuasiStatic.Machines.SpacePhasors;
package Blocks
  extends Modelica.Icons.Package;

end Blocks;
