within Modelica.Electrical.QuasiStatic.Machines;
package SpacePhasors "Space phasor components for quasi-static electric machines"
  extends Modelica.Icons.Package;
end SpacePhasors;
