within Modelica.Electrical.QuasiStatic.Polyphase;
package Functions
  extends Modelica.Icons.FunctionsPackage;

end Functions;
