within Modelica.Electrical.QuasiStatic;
package Types "Definition of types for quasi-static AC models"
  extends Modelica.Icons.TypesPackage;

  annotation (Documentation(info="<html>
Type definitions needed for quasi-static AC models.
</html>"));
end Types;
