within Modelica.Magnetic.FluxTubes.Material.SoftMagnetic;
package CobaltIron "Cobalt iron"
  extends Modelica.Icons.MaterialPropertiesPackage;

end CobaltIron;
