within Modelica.Magnetic.FundamentalWave.Examples.BasicMachines.InductionMachines;
package ComparisonPolyphase "Compare polyphase machines with three-phase machines"
  extends Modelica.Icons.ExamplesPackage;

end ComparisonPolyphase;
