within Modelica.Magnetic.FundamentalWave.Examples.BasicMachines.SynchronousMachines;
package ComparisonPolyphase "Compare polyphase machines with three-phase machines"
  extends Modelica.Icons.ExamplesPackage;
end ComparisonPolyphase;
