within Modelica.Magnetic.FundamentalWave.Examples.BasicMachines;
package SynchronousMachines "Synchronous machines examples"
  extends Modelica.Icons.ExamplesPackage;
end SynchronousMachines;
