within Modelica.Magnetic.QuasiStatic.FluxTubes;
package BaseClasses "Base classes containing partial models"
  extends Modelica.Icons.BasesPackage;

  annotation (Documentation(info="<html>
<p>This package contains partial models based on interface models and physical equations.</p>
</html>"));
end BaseClasses;
