within Modelica.Magnetic.QuasiStatic.FluxTubes.Examples;
package FixedShapes "Examples of fixed shape magnetic circuits"
extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
<p>This package contains examples of quasi-static magnetic circuits with fixed shape components.</p>
</html>"));
end FixedShapes;
