within Modelica.Magnetic.QuasiStatic.FluxTubes.Examples;
package Leakage "Examples of magnetic circuits with leakage"
extends Modelica.Icons.ExamplesPackage;

  annotation (Documentation(info="<html>
<p>This package contains examples of quasi-static magnetic circuits with leakage field components.</p>
</html>"));
end Leakage;
