within Modelica.Magnetic.QuasiStatic.FluxTubes.Sensors;
package Transient "Transient fundamental wave sensors"
  extends Modelica.Icons.SensorsPackage;

annotation (Documentation(info="<html>
<p>This package contains sensors to be used with transient flux tubes models in order to provide information
for quasi-static parameters.</p>
</html>"));
end Transient;
