within Modelica.Magnetic.QuasiStatic.FundamentalWave;
package BaseClasses "Base classes of fundamental wave machines"
  extends Modelica.Icons.BasesPackage;

  annotation (Documentation(info="<html>
<p>This package contains partial models based on interface models and physical equations.</p>
</html>"));
end BaseClasses;
