within Modelica.Magnetic.QuasiStatic.FundamentalWave.BasicMachines;
package InductionMachines "Quasi-static induction machines"
  extends Modelica.Icons.Package;

end InductionMachines;
