within Modelica.Magnetic.QuasiStatic.FundamentalWave.Examples;
package BasicMachines "Examples of basic machines"
  extends Modelica.Icons.ExamplesPackage;

end BasicMachines;
