within Modelica.Magnetic.QuasiStatic.FundamentalWave.Examples;
package Components "Examples for testing quasi-static fundamental wave components"
  extends Modelica.Icons.ExamplesPackage;

end Components;
