within Modelica.Magnetic.QuasiStatic.FundamentalWave.Examples;
package ExampleUtilities "Utilities for Examples"
extends Icons.UtilitiesPackage;

end ExampleUtilities;
