within Modelica.Magnetic.QuasiStatic.FundamentalWave;
package Examples "Examples"
  extends Modelica.Icons.ExamplesPackage;

end Examples;
