within Modelica.Mechanics.MultiBody.Frames.Quaternions;
type der_Orientation = Real[4] (each unit="1/s")
  "First time derivative of Quaternions.Orientation";
