within ModelicaTest.Electrical.Analog;
package Ideal
   extends Modelica.Icons.ExamplesPackage;

end Ideal;
