within ModelicaTest;
package Magnetic "Test examples of Modelica.Magnetic"
extends Modelica.Icons.ExamplesPackage;
end Magnetic;
